<!doctype html>
<html lang="es">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <meta name="description" content="Portal técnico del proyecto W2607: diagnóstico, simulación hidráulica e ingeniería conceptual del sistema de enfriamiento de autoclaves de Baxter.">
  <meta name="theme-color" content="#faf9f5">
  <title>W2607 · Sistema de enfriamiento de autoclaves</title>
  <link rel="canonical" href="https://ingendesing.github.io/w2607-enfriamiento-autoclaves/">
  <meta property="og:type" content="website">
  <meta property="og:locale" content="es_CO">
  <meta property="og:site_name" content="Proyecto W2607">
  <meta property="og:title" content="Sistema de enfriamiento de autoclaves · W2607">
  <meta property="og:description" content="Diagnóstico, simulación hidráulica e ingeniería conceptual del sistema de enfriamiento de autoclaves de Baxter.">
  <meta property="og:url" content="https://ingendesing.github.io/w2607-enfriamiento-autoclaves/">
  <meta name="twitter:card" content="summary">
  <meta name="twitter:title" content="Sistema de enfriamiento de autoclaves · W2607">
  <meta name="twitter:description" content="Diagnóstico, simulación hidráulica e ingeniería conceptual del sistema de enfriamiento de autoclaves de Baxter.">
  <link rel="icon" href="assets/favicon.svg" type="image/svg+xml">
  <link rel="stylesheet" href="styles.css">
  <script src="app.js" defer></script>
</head>
<body>
  <a class="skip-link" href="#contenido">Saltar al contenido</a>
  <div class="reading-progress" aria-hidden="true"><span id="reading-progress-bar"></span></div>
  <header class="site-header">
    <div class="header-inner">
      <a class="brand" href="#inicio" aria-label="W2607, inicio">
        <span class="brand-mark" aria-hidden="true"><span></span><span></span><span></span></span>
        <span class="brand-copy"><strong>W2607</strong><small>Ingeniería de procesos</small></span>
      </a>
      <button class="nav-toggle" type="button" aria-expanded="false" aria-controls="site-nav">
        <span>Menú</span><span class="menu-lines" aria-hidden="true"></span>
      </button>
      <nav id="site-nav" class="site-nav" aria-label="Navegación principal">
        <a href="#proyecto">Proyecto</a>
        <a href="#sistema">Sistema</a>
        <a href="#evidencia">Evidencia</a>
        <a href="#hallazgos">Hallazgos</a>
        <a href="#cronograma">Cronograma</a>
        <a href="#documentos">Documentos</a>
      </nav>
      <a class="header-action" href="assets/documentos/W2607-PR-INF-001_Rev0.pdf" target="_blank" rel="noopener" aria-label="Leer informe W2607-PR-INF-001 REV0 en una pestaña nueva">Leer informe <span aria-hidden="true">↗</span></a>
    </div>
  </header>

  <main id="contenido">
    <section id="inicio" class="hero section-shell">
      <div class="hero-layout">
        <div class="hero-copy reveal">
          <p class="eyebrow">Baxter · Cali, Colombia <span>Proyecto W2607</span></p>
          <h1><span class="hero-title-technical">Sistema de enfriamiento de autoclaves.</span><span class="hero-title-editorial">Evidencia para cuidar cada lote.</span></h1>
          <p class="hero-lead">Diagnóstico, simulación hidráulica e ingeniería conceptual para una operación con caudal suficiente, estabilidad y trazabilidad de principio a fin.</p>
          <div class="hero-actions">
            <a class="button button-dark" href="#sistema">Explorar el sistema <span aria-hidden="true">→</span></a>
            <a class="text-link" href="assets/documentos/W2607-PR-INF-001_Rev0.pdf" target="_blank" rel="noopener" aria-label="Leer informe REV0 en una pestaña nueva">Leer informe REV0 <span aria-hidden="true">↗</span></a>
          </div>
          <p class="status-line"><span class="status-dot" aria-hidden="true"></span><span>Borrador técnico controlado · REV0</span><span class="status-separator" aria-hidden="true">·</span><span>Portal actualizado el <time datetime="2026-11-10">10 de noviembre de 2026</time></span></p>
        </div>
        <figure class="hero-visual reveal">
          <figcaption class="visual-heading"><span>Arquitectura documentada</span><span>E3PRO · R1</span></figcaption>
          <svg class="system-map" viewBox="0 0 620 590" role="img" aria-labelledby="map-title map-desc">
            <title id="map-title">Circuito funcional del sistema de enfriamiento</title>
            <desc id="map-desc">Tres torres y la piscina común alimentan ocho bombas en paralelo y el colector CS150. El agua llega a diez intercambiadores de placas y retorna a las torres. Los intercambiadores ceden calor a los circuitos de recirculación de nueve autoclaves mediante intercambio indirecto.</desc>
            <defs>
              <pattern id="hero-grid" width="40" height="40" patternUnits="userSpaceOnUse"><path d="M40 0H0V40" class="grid-line"/></pattern>
              <marker id="hero-arrow-supply" markerWidth="9" markerHeight="9" refX="8" refY="4.5" orient="auto"><path d="M0,0 L9,4.5 L0,9 Z" fill="#a9573d"/></marker>
              <marker id="hero-arrow-return" markerWidth="9" markerHeight="9" refX="8" refY="4.5" orient="auto"><path d="M0,0 L9,4.5 L0,9 Z" fill="#6f7c78"/></marker>
            </defs>
            <rect width="620" height="590" fill="url(#hero-grid)"/>
            <path d="M250 145H370" class="flow-line" marker-end="url(#hero-arrow-supply)"/>
            <path d="M470 200V270" class="flow-line" marker-end="url(#hero-arrow-supply)"/>
            <path d="M480 365V392H450V420" class="flow-line" marker-end="url(#hero-arrow-supply)"/>
            <path d="M570 475H595V55H150V90" class="return-line" marker-end="url(#hero-arrow-return)"/>
            <path d="M330 475H240" class="secondary-line"/>
            <text x="375" y="42" class="map-note-secondary" text-anchor="middle">RETORNO A TORRES</text>
            <g class="map-node" transform="translate(50 90)"><rect width="200" height="110" rx="2"/><text x="16" y="25" class="node-kicker">FUENTE + RECHAZO</text><text x="16" y="61" class="node-title">3 torres</text><text x="16" y="89" class="node-meta">Piscina común</text></g>
            <g class="map-node" transform="translate(370 90)"><rect width="200" height="110" rx="2"/><text x="16" y="25" class="node-kicker">IMPULSIÓN</text><text x="16" y="61" class="node-title">8 bombas</text><text x="16" y="89" class="node-meta">Operación en paralelo</text></g>
            <g class="map-node" transform="translate(390 270)"><rect width="180" height="95" rx="2"/><text x="16" y="25" class="node-kicker">RED PRINCIPAL</text><text x="16" y="60" class="node-title">CS150</text><text x="16" y="84" class="node-meta">Colectores</text></g>
            <g class="map-node map-node-accent" transform="translate(330 420)"><rect width="240" height="110" rx="2"/><text x="16" y="25" class="node-kicker">INTERCAMBIO</text><text x="16" y="61" class="node-title">10 intercambiadores</text><text x="16" y="89" class="node-meta">E-004 — E-012B</text></g>
            <g class="map-node map-node-blue" transform="translate(40 420)"><rect width="200" height="110" rx="2"/><text x="16" y="25" class="node-kicker">PROCESO</text><text x="16" y="61" class="node-title">9 autoclaves</text><text x="16" y="89" class="node-meta">Recirculación BO</text></g>
            <text x="285" y="558" class="map-note-secondary" text-anchor="middle">INTERCAMBIO INDIRECTO · CIRCUITO BO</text>
          </svg>
          <div class="visual-footer" aria-label="Leyenda del circuito"><span><i class="legend-line supply" aria-hidden="true"></i>Suministro</span><span><i class="legend-line return" aria-hidden="true"></i>Retorno</span><span><i class="legend-line indirect" aria-hidden="true"></i>Intercambio indirecto</span></div>
        </figure>
      </div>
      <div class="hero-metrics reveal" aria-label="Cifras principales de la arquitectura">
        <article><strong>3</strong><span>torres · piscina común</span></article>
        <article><strong>8</strong><span>bombas · operación en paralelo</span></article>
        <article><strong>10</strong><span>intercambiadores de placas</span></article>
        <article><strong>9</strong><span>autoclaves · circuitos BO</span></article>
      </div>
    </section>

    <section class="partner-strip section-shell reveal" aria-labelledby="partners-title">
      <div class="partner-heading">
        <p class="eyebrow">Colaboración técnica</p>
        <h2 id="partners-title">Una misma lectura del sistema.</h2>
        <p>Cliente y levantamiento de campo.</p>
      </div>
      <div class="partner-logos">
        <figure class="partner-logo partner-baxter">
          <div class="partner-logo-frame"><img src="assets/logos/baxter.png" alt="Baxter" width="900" height="168" loading="lazy" decoding="async"></div>
          <figcaption><strong>Baxter</strong><span>Cliente y operación</span></figcaption>
        </figure>
        <figure class="partner-logo partner-e3pro">
          <div class="partner-logo-frame"><img src="assets/logos/e3pro.png" alt="E3PRO" width="640" height="640" loading="lazy" decoding="async"></div>
          <figcaption><strong>E3PRO</strong><span>Levantamiento y campo</span></figcaption>
        </figure>
      </div>
    </section>

    <section id="proyecto" class="section section-shell">
      <div class="section-heading reveal">
        <p class="eyebrow">01 · El propósito</p>
        <h2>Una lectura común del sistema, antes de intervenirlo.</h2>
        <p>El proyecto integra datos históricos, levantamiento físico y operación diaria para responder una pregunta concreta: cómo lograr que cada autoclave reciba el servicio térmico e hidráulico que necesita durante la coincidencia real de ciclos.</p>
      </div>
      <div class="principles-grid reveal">
        <article><span class="card-number">01</span><h3>Medir con sentido</h3><p>Unificar relojes, TAGs, unidades y puntos de medición. Separar señales válidas de valores que solo parecen precisos.</p></article>
        <article><span class="card-number">02</span><h3>Explicar antes de actuar</h3><p>Discriminar entre distribución, fuente térmica, ensuciamiento, bombeo, control y carga de producto mediante pruebas específicas.</p></article>
        <article><span class="card-number">03</span><h3>Diseñar para el lote</h3><p>Evaluar temperatura final, tiempo, integridad de bolsa y consumo. El caudal es un medio; el cumplimiento del ciclo es el resultado.</p></article>
      </div>
      <div class="evidence-band reveal">
        <div><strong>979.876</strong><span>observaciones normalizadas</span></div>
        <div><strong>149</strong><span>series estadísticas</span></div>
        <div><strong>118</strong><span>notas documentales E3PRO</span></div>
        <div><strong>362 / 856</strong><span>componentes / fotografías</span></div>
      </div>
      <div class="editorial-split reveal">
        <h3>El resultado esperado</h3>
        <div><p>Una línea base verificable, un modelo hidráulico calibrado y una ingeniería conceptual que considere estandarización de bombeo, balanceo de ramales, automatización del bypass e integración de la futura bomba de calor.</p><p class="muted">El portal presenta el estado de la ingeniería, no una certificación del ciclo de esterilización ni una autorización para comprar o intervenir equipos.</p></div>
      </div>
    </section>

    <section id="sistema" class="section section-tinted">
      <div class="section-shell">
        <div class="section-heading reveal">
          <p class="eyebrow">02 · Arquitectura física</p>
          <h2>Un sistema común, con comportamientos locales muy distintos.</h2>
          <p>La información E3PRO recibida el 02/11/2026 permitió consolidar equipos, TAGs y conexiones. Las cifras siguientes son datos documentados, no resultados de una simulación calibrada.</p>
        </div>
        <div class="subsystem-grid reveal">
          <article class="subsystem-card"><span class="line-icon" aria-hidden="true">01</span><h3>Torres y piscina</h3><p>Tres torres conectadas a piscina común. Torres 2 y 3 Reymsa/GLC, 4.200 GPM cada una y rango 39,7 → 30,0 °C.</p><p class="card-note">Pendiente: Torre 1, tabiques, sumergencia y desempeño frente a bulbo húmedo.</p></article>
          <article class="subsystem-card"><span class="line-icon" aria-hidden="true">02</span><h3>Estación de bombeo</h3><p>Ocho bombas principales P-001 a P-009, sin P-002, con cabezales y caudales nominales marcadamente diferentes.</p><p class="card-note">Pendiente: curvas, rodetes, velocidad real, caudal individual y potencia.</p></article>
          <article class="subsystem-card"><span class="line-icon" aria-hidden="true">03</span><h3>Red y bypass</h3><p>Colectores CS150, ramales a autoclaves y bypass de torres con válvulas reportadas en posición semiestrangulada.</p><p class="card-note">Pendiente: geometría completa, singularidades y caudal directo de bypass.</p></article>
          <article class="subsystem-card"><span class="line-icon" aria-hidden="true">04</span><h3>Autoclaves y recirculación</h3><p>Nueve autoclaves, diez intercambiadores y bombas internas BO-10 a BO-19. Autoclave 12 dispone de E-012A y E-012B.</p><p class="card-note">Pendiente: demanda por receta, datos BO y curvas térmicas/hidráulicas de HX.</p></article>
          <article class="subsystem-card"><span class="line-icon" aria-hidden="true">05</span><h3>Instrumentación</h3><p>32 posiciones PI-001 a PI-032: 26 manómetros instalados y seis desmontados. Solo once se reportan operativos.</p><p class="card-note">Doce aislados y tres averiados: PI-001, PI-005 y PI-008.</p></article>
          <article class="subsystem-card"><span class="line-icon" aria-hidden="true">06</span><h3>Control SCADA</h3><p>Secuencia por número de autoclaves en Paso 6, con casos de cero a seis usuarios. Torre 1 queda fuera de la secuencia automática.</p><p class="card-note">Pendiente: estados completos, rampas VFD, tiempos de válvula y trazabilidad ciclo–lote.</p></article>
        </div>

        <div class="data-block reveal">
          <div class="data-block-heading"><div><p class="eyebrow">Inventario principal</p><h3>Bombas: datos nominales reportados</h3></div><p>La comparación exige curvas a igual velocidad y la curva real del sistema.</p></div>
          <div class="table-wrap" tabindex="0" role="region" aria-label="Región de tabla con desplazamiento horizontal"><table><caption class="sr-only">Datos nominales de las bombas principales</caption><thead><tr><th>Equipo</th><th>Caudal (m³/h)</th><th>TDH (m)</th><th>Potencia</th><th>Modelo / observación</th></tr></thead><tbody><tr><td>P-001, P-003, P-008</td><td>249,8</td><td>63,4</td><td>55 kW</td><td>Grundfos NK 80-200/201</td></tr><tr><td>P-004</td><td>105,0</td><td>15,4</td><td>50 HP</td><td>Grundfos NK 80-200/222</td></tr><tr><td>P-005, P-006</td><td>22,3</td><td>10,1</td><td>No recibida</td><td>Velocidad de placa por conciliar</td></tr><tr><td>P-007, P-009</td><td>45,4</td><td>40,5</td><td>No recibida</td><td>Curva certificada pendiente</td></tr></tbody></table></div>
        </div>

        <div class="two-column-data reveal">
          <div class="data-card"><p class="eyebrow">Condición visual · DT001 R1</p><h3>Intercambiadores</h3><dl class="definition-list"><div><dt>Bueno</dt><dd>E-004, E-007, E-012A, E-012B</dd></div><div><dt>Regular</dt><dd>E-006, E-008, E-011</dd></div><div><dt>Malo</dt><dd>E-005, E-009, E-010</dd></div><div><dt>Sin manómetro local</dt><dd>E-005, E-006, E-010, E-012A</dd></div><div><dt>Asimetría geométrica</dt><dd>E-006: 75 placas; demás unidades: 128–142</dd></div></dl></div>
          <div class="data-card emphasis-card"><p class="eyebrow">Disponibilidad manométrica</p><h3>26 instalados</h3><div class="stacked-bar" role="img" aria-label="Once operativos, doce aislados y tres averiados"><span style="--share:42.31%" class="bar-good"></span><span style="--share:46.15%" class="bar-warn"></span><span style="--share:11.54%" class="bar-bad"></span></div><dl class="definition-list compact"><div><dt><span class="legend-dot good"></span>Operativos</dt><dd>11</dd></div><div><dt><span class="legend-dot warn"></span>Aislados</dt><dd>12</dd></div><div><dt><span class="legend-dot bad"></span>Averiados</dt><dd>3</dd></div></dl><p class="card-note">Una presión aislada no equivale a cero. Cada HX requiere presiones simultáneas de entrada y salida.</p></div>
        </div>
        <div class="inventory-warning reveal"><span class="warning-mark" aria-hidden="true">!</span><div><h3>Inventario pendiente de conciliación</h3><p>BYR describía <strong>13 intercambiadores</strong>; E3PRO documenta <strong>10</strong> asociados a las autoclaves 4–12. La diferencia puede responder a alcance, fecha o criterio de inventario. El proyecto conserva ambas fuentes hasta establecer una correspondencia física única.</p></div></div>
      </div>
    </section>

    <section id="evidencia" class="section section-shell">
      <div class="section-heading reveal">
        <p class="eyebrow">03 · Evidencia cuantitativa</p>
        <h2>Capacidad agregada no significa distribución garantizada.</h2>
        <p>Los balances reconstruyen el comportamiento del agua y los escenarios de producto. Los máximos instantáneos se conservan como control de calidad, no como base de diseño.</p>
      </div>
      <div class="metric-editorial reveal">
        <div><span class="big-number">1,293 <small>MW</small></span><p>Capacidad reproducida del HX de referencia: 567,5 USgpm y ΔT = 8,68 K. Diferencia de 0,14 % frente al valor reportado.</p></div>
        <div><span class="big-number">9,612 <small>MW</small></span><p>Balance de torre con 953,9 m³/h y ΔT = 8,72 K. El orden correcto es MW, no la etiqueta de 9,681 kW.</p></div>
        <div><span class="big-number">5,56–6,44 <small>MW</small></span><p>Rango del percentil 95 de potencia del colector durante los cinco periodos BYR analizados.</p></div>
      </div>
      <div class="figure-grid reveal">
        <figure><button class="figure-button" type="button" data-image="assets/graficas/potencia_termica_colector.png" data-alt="Potencia térmica estimada del colector"><img src="assets/graficas/potencia_termica_colector.png" alt="Potencia térmica P95 y máxima del colector por periodo BYR" loading="lazy"><span>Ampliar gráfica ↗</span></button><figcaption>Potencia térmica del colector. Los picos no se adoptan como base de diseño.</figcaption></figure>
        <figure><button class="figure-button" type="button" data-image="assets/graficas/caudal_autoclaves.png" data-alt="Caudal medio y máximo por autoclave"><img src="assets/graficas/caudal_autoclaves.png" alt="Caudal positivo medio y máximo de los ramales BYR" loading="lazy"><span>Ampliar gráfica ↗</span></button><figcaption>Ramales BYR. Los promedios positivos excluyen ceros y periodos sin flujo.</figcaption></figure>
      </div>
      <div class="data-block reveal">
        <div class="data-block-heading"><div><p class="eyebrow">Colector · campaña BYR</p><h3>Potencia media, P95 y energía integrada</h3></div><p>Integración limitada a intervalos positivos de hasta 10 s.</p></div>
        <div class="table-wrap" tabindex="0" role="region" aria-label="Región de tabla con desplazamiento horizontal"><table><caption class="sr-only">Resultados del colector durante la campaña BYR</caption><thead><tr><th>Periodo 2026</th><th>Caudal máx. (USgpm)</th><th>Potencia media (MW)</th><th>P95 (MW)</th><th>Energía (MWh)</th></tr></thead><tbody><tr><td>21–22 mayo</td><td>3.023,7</td><td>2,48</td><td>6,32</td><td>59,71</td></tr><tr><td>22–23 mayo</td><td>4.470,8</td><td>2,54</td><td>6,44</td><td>52,82</td></tr><tr><td>23–24 mayo</td><td>2.848,4</td><td>1,82</td><td>5,73</td><td>30,47</td></tr><tr><td>25–26 mayo</td><td>5.508,9</td><td>2,35</td><td>5,56</td><td>58,30</td></tr><tr><td>26–27 mayo</td><td>2.827,8</td><td>2,16</td><td>5,83</td><td>46,76</td></tr></tbody></table></div>
      </div>
      <div class="product-panel reveal">
        <div><p class="eyebrow">Producto · escenario paramétrico</p><h3>99,8 kWh por tonelada de solución acuosa</h3><p>Enfriamiento sensible de 121 a 35 °C, antes de sumar envase, canastas, carros, cámara y pérdidas. Con ΔT de agua de 8 K y 60 min, se requieren 99,8 kW/t y 10,80 m³/(h·t).</p><p class="card-note">Los escenarios de 60–120 min no sustituyen el requisito documentado de rampa máxima de 45 min.</p></div>
        <div class="table-wrap" tabindex="0" role="region" aria-label="Región de tabla con desplazamiento horizontal"><table><caption class="sr-only">Escenarios de enfriamiento por tonelada</caption><thead><tr><th>T final</th><th>Tiempo</th><th>Potencia</th><th>Caudal agua</th></tr></thead><tbody><tr><td>40 °C</td><td>90 min</td><td>62,7 kW/t</td><td>6,78 m³/(h·t)</td></tr><tr><td>35 °C</td><td>60 min</td><td>99,8 kW/t</td><td>10,80 m³/(h·t)</td></tr><tr><td>35 °C</td><td>90 min</td><td>66,5 kW/t</td><td>7,20 m³/(h·t)</td></tr><tr><td>35 °C</td><td>120 min</td><td>49,9 kW/t</td><td>5,40 m³/(h·t)</td></tr><tr><td>30 °C</td><td>90 min</td><td>70,4 kW/t</td><td>7,62 m³/(h·t)</td></tr></tbody></table></div>
      </div>
    </section>

    <section id="hallazgos" class="section section-dark">
      <div class="section-shell">
        <div class="section-heading reveal">
          <p class="eyebrow">04 · Hallazgos y límites</p>
          <h2>Lo que sabemos. Lo que todavía debemos demostrar.</h2>
          <p>Cada observación se convierte en una pregunta verificable. Ninguna hipótesis se presenta como causa raíz confirmada.</p>
        </div>
        <div class="filter-bar reveal" role="group" aria-label="Filtrar hallazgos"><button class="filter-button active" type="button" data-filter="all" aria-pressed="true">Todos</button><button class="filter-button" type="button" data-filter="hidraulica" aria-pressed="false">Hidráulica</button><button class="filter-button" type="button" data-filter="termica" aria-pressed="false">Térmica</button><button class="filter-button" type="button" data-filter="datos" aria-pressed="false">Datos y control</button><span class="filter-status" id="filter-status" role="status" aria-live="polite">6 hallazgos visibles</span></div>
        <div class="findings-grid reveal">
          <article class="finding-card" data-category="hidraulica"><span class="finding-tag">Hidráulica · documentado</span><h3>Cabezales de 10,1 a 63,4 m</h3><p>La dispersión justifica estudiar la interacción en paralelo. No demuestra operación en <em>shut-off</em> sin caudal individual, presiones y velocidad.</p><span class="finding-test">Prueba: curvas ajustadas + ensayo 1/2/3 bombas</span></article>
          <article class="finding-card" data-category="hidraulica"><span class="finding-tag">Hidráulica · por validar</span><h3>Bypass semiestrangulado</h3><p>La configuración sugiere recirculación y posible distorsión térmica. Reubicarlo sin medir su caudal rompería la trazabilidad del balance.</p><span class="finding-test">Prueba: Q bombas = Q autoclaves + Q bypass + Q otros</span></article>
          <article class="finding-card" data-category="termica"><span class="finding-tag">Térmica · documentado</span><h3>E-006 tiene 75 placas</h3><p>La geometría difiere de las demás unidades. Puede alterar área, canales, velocidad y ΔP, pero su efecto neto requiere cuatro temperaturas y caudal.</p><span class="finding-test">Prueba: UA + ΔP + configuración de canales</span></article>
          <article class="finding-card" data-category="termica"><span class="finding-tag">Térmica · por validar</span><h3>Óxido férrico y sílice</h3><p>Los depósitos son compatibles con manchas y resistencia térmica. Su presencia no establece origen ni contribución al enfriamiento lento.</p><span class="finding-test">Prueba: análisis de agua/depósito + ensayo antes/después</span></article>
          <article class="finding-card" data-category="datos"><span class="finding-tag">Datos · restricción crítica</span><h3>Instrumentación incompleta</h3><p>Solo 11 de 26 manómetros instalados están operativos. Cuatro HX no tienen manómetro local y las series Baxter presentan problemas de escala y tiempo.</p><span class="finding-test">Prueba: lazo, cero, calibración y sincronización NTP</span></article>
          <article class="finding-card" data-category="datos"><span class="finding-tag">Control · por validar</span><h3>Transitorios reportados</h3><p>Una adquisición cada 5 s no demuestra golpe de ariete. La forma de onda y los cierres de válvula deben observarse a escala rápida.</p><span class="finding-test">Prueba: presión ≥100 Hz + modelo transitorio calibrado</span></article>
        </div>
        <div class="dark-callout reveal"><p>“La precisión aparente no sustituye la trazabilidad. Primero instrumentación y balances; después modificaciones, sintonía o inversión.”</p><span>Criterio de ingeniería W2607</span></div>
      </div>
    </section>

    <section id="cronograma" class="section section-shell">
      <div class="section-heading reveal">
        <p class="eyebrow">05 · Cronograma W2607-CRN-001 REV0</p>
        <h2>Seis semanas para pasar de la evidencia a la ingeniería conceptual.</h2>
        <p>Del 02 de noviembre al 14 de diciembre de 2026. Las fases tercera, cuarta y quinta contienen actividades paralelas, con responsabilidades diferenciadas.</p>
      </div>
      <div class="phase-grid reveal">
        <article class="phase-card current"><div class="phase-top"><span>Fase 01</span><span>02–08 Nov</span></div><h3>Información y datos de campo</h3><p>Inventario, arquitectura, procesamiento operativo, revisión de equipos y notificación de brechas.</p><span class="phase-output">Hito: cronograma emitido + datos E3PRO</span></article>
        <article class="phase-card"><div class="phase-top"><span>Fase 02</span><span>09–22 Nov</span></div><h3>Medición y línea base</h3><p>Plan de medición, campañas Baxter/E3PRO, depuración y consolidación de la línea base hidrotérmica.</p><span class="phase-output">Entregable: W2607-INF-001 · 10 Nov</span></article>
        <article class="phase-card"><div class="phase-top"><span>Fase 03</span><span>16–29 Nov</span></div><h3>Balances y equipos</h3><p>Carga por ciclo, verificación de HX, bombas, red, torres y efecto de temperatura estacional.</p><span class="phase-output">Entregable: W2607-BME-001 · 22 Nov</span></article>
        <article class="phase-card"><div class="phase-top"><span>Fase 04</span><span>23 Nov–06 Dic</span></div><h3>Diagnóstico de causas raíz</h3><p>Desviaciones, discriminación de mecanismos y cuantificación del impacto sobre ciclo, agua y energía.</p><span class="phase-output">Entregable: W2607-MC-001 · 29 Nov</span></article>
        <article class="phase-card"><div class="phase-top"><span>Fase 05</span><span>30 Nov–06 Dic</span></div><h3>Ingeniería conceptual</h3><p>Control, balanceo, estandarización, bypass, bomba de calor, CAPEX preliminar e impacto en validación.</p><span class="phase-output">Resultado: alternativas respaldadas</span></article>
        <article class="phase-card"><div class="phase-top"><span>Fase 06</span><span>30 Nov–14 Dic</span></div><h3>Entrega y presentación</h3><p>Compilación, PFD actual/rediseño, documentos editables, presentación y cierre de observaciones.</p><span class="phase-output">Entregables: PFD 11 Dic · INF-002 13 Dic</span></article>
      </div>

      <div class="gantt-block reveal" aria-label="Cronograma de barras por semana">
        <div class="gantt-heading"><h3>Secuencia de ejecución</h3><span>Semanas 1–6</span></div>
        <div class="gantt-scroll">
          <div class="gantt" role="img" aria-label="Fase 1 semana 1; fase 2 semanas 2 y 3; fase 3 semanas 3 y 4; fase 4 semanas 4 y 5; fase 5 semana 5; fase 6 semanas 5 y 6">
            <div class="gantt-label"></div><div class="gantt-week">02–08 Nov</div><div class="gantt-week">09–15 Nov</div><div class="gantt-week">16–22 Nov</div><div class="gantt-week">23–29 Nov</div><div class="gantt-week">30 Nov–06 Dic</div><div class="gantt-week">07–14 Dic</div>
            <div class="gantt-label">01 · Información</div><div class="gantt-track"><span class="gantt-bar" style="--start:1;--span:1">Fase 1</span></div>
            <div class="gantt-label">02 · Línea base</div><div class="gantt-track"><span class="gantt-bar" style="--start:2;--span:2">Fase 2</span></div>
            <div class="gantt-label">03 · Balances</div><div class="gantt-track"><span class="gantt-bar" style="--start:3;--span:2">Fase 3</span></div>
            <div class="gantt-label">04 · Causas raíz</div><div class="gantt-track"><span class="gantt-bar" style="--start:4;--span:2">Fase 4</span></div>
            <div class="gantt-label">05 · Conceptual</div><div class="gantt-track"><span class="gantt-bar" style="--start:5;--span:1">Fase 5</span></div>
            <div class="gantt-label">06 · Cierre</div><div class="gantt-track"><span class="gantt-bar" style="--start:5;--span:2">Fase 6</span></div>
          </div>
        </div>
      </div>

      <div class="data-block reveal">
        <div class="data-block-heading"><div><p class="eyebrow">Matriz contractual</p><h3>Entregables y fechas</h3></div><p>Situación de referencia al 08/11/2026.</p></div>
        <div class="table-wrap" tabindex="0" role="region" aria-label="Región de tabla con desplazamiento horizontal"><table><caption class="sr-only">Entregables contractuales del proyecto</caption><thead><tr><th>Código</th><th>Entregable</th><th>Fecha</th><th>Estado</th></tr></thead><tbody><tr><td><strong>W2607-CRN-001</strong></td><td>Cronograma detallado y plan de ejecución</td><td>02 Nov 2026</td><td><span class="status-badge complete">Emitido REV0</span></td></tr><tr><td><strong>W2607-INF-001</strong></td><td>Diagnóstico de línea base y revisión de información</td><td>10 Nov 2026</td><td><span class="status-badge next">Próximo hito</span></td></tr><tr><td><strong>W2607-BME-001</strong></td><td>Balance de masa y energía</td><td>22 Nov 2026</td><td><span class="status-badge">Programado</span></td></tr><tr><td><strong>W2607-MC-001</strong></td><td>Memoria de cálculo hidráulica y térmica</td><td>29 Nov 2026</td><td><span class="status-badge">Programado</span></td></tr><tr><td><strong>W2607-PFD-001</strong></td><td>PFD estado actual y rediseño</td><td>11 Dic 2026</td><td><span class="status-badge">Programado</span></td></tr><tr><td><strong>W2607-INF-002</strong></td><td>Conclusiones e ingeniería conceptual con bomba de calor</td><td>13 Dic 2026</td><td><span class="status-badge">Programado</span></td></tr></tbody></table></div>
        <p class="card-note">El informe W2607-PR-INF-001 REV0 es antecedente de W2607-INF-001, no su sustituto. La presentación y cierre están previstos para el 14/12/2026.</p>
      </div>
    </section>

    <section id="protocolos" class="section section-tinted">
      <div class="section-shell">
        <div class="section-heading reveal"><p class="eyebrow">06 · Plan de medición y verificación</p><h2>Una campaña diseñada para responder, no solo para acumular datos.</h2><p>Las variables térmicas e hidráulicas cuasiestacionarias se adquirirán al menos a 1 Hz; los transitorios de presión, en un sistema independiente a 100 Hz o más.</p></div>
        <div class="acceptance-grid reveal"><article><strong>≥95 %</strong><span>Cobertura temporal</span></article><article><strong>&lt;1 s</strong><span>Deriva entre relojes</span></article><article><strong>&lt;2 %</strong><span>Error de balance de caudal</span></article><article><strong>≥100 Hz</strong><span>Registro transitorio</span></article></div>
        <div class="sequence-grid reveal"><article><span>01</span><h3>Preparar</h3><p>Certificados, rango, unidad, sentido, escala, prueba de cero y lazo extremo a extremo.</p></article><article><span>02</span><h3>Sincronizar</h3><p>Referencia NTP común, desviación inicial/final y estados discretos con sello de tiempo.</p></article><article><span>03</span><h3>Ensayar</h3><p>Una, dos y tres bombas, ciclos representativos y escalones autorizados de frecuencia o setpoint.</p></article><article><span>04</span><h3>Vincular</h3><p>Lote, receta, carga, punto frío, posición de válvulas, caudales, temperaturas y potencia.</p></article><article><span>05</span><h3>Preservar</h3><p>Datos crudos sin remuestreo, eventos manuales, manifiesto de archivos y trazabilidad de cálculo.</p></article></div>
        <details class="recommendations reveal"><summary><span>Matriz completa de recomendaciones R-001–R-016</span><span>Abrir ↓</span></summary><div class="table-wrap" tabindex="0" role="region" aria-label="Región de tabla con desplazamiento horizontal"><table><caption class="sr-only">Recomendaciones y criterios de cierre</caption><thead><tr><th>ID</th><th>Prioridad</th><th>Acción / entregable preparado</th><th>Criterio de aceptación</th></tr></thead><tbody>
          <tr><td>R-001</td><td>P0</td><td>Base de diseño y diccionario con banderas de calidad</td><td>100 % de TAGs críticos documentados</td></tr><tr><td>R-002</td><td>P0</td><td>Campaña sincronizada</td><td>Cobertura ≥95 %; deriva &lt;1 s</td></tr><tr><td>R-003</td><td>P0</td><td>Presiones de entrada/salida simultáneas</td><td>ΔP con incertidumbre, caudal y válvulas</td></tr><tr><td>R-004</td><td>P0</td><td>Algoritmo de conteo de autoclaves</td><td>Conteo igual a suma de estados</td></tr><tr><td>R-005</td><td>P1</td><td>Matriz física de equipos</td><td>Un ID y una curva por equipo</td></tr><tr><td>R-006</td><td>P1</td><td>Escenarios 1/2/3 bombas</td><td>Balance de caudal dentro de ±5 %</td></tr><tr><td>R-007</td><td>P1</td><td>Protocolo de presión rápida</td><td>Presión dentro de límites de diseño</td></tr><tr><td>R-008</td><td>P1</td><td>Balance y medición de bypass</td><td>Cierre de caudal &lt;2 %</td></tr><tr><td>R-009</td><td>P1</td><td>Prueba térmica antes/después</td><td>Recuperación de UA/caudal acordada</td></tr><tr><td>R-010</td><td>P1</td><td>Balance de torre corregido a 9,6 MW</td><td>Cierre energético &lt;5 %</td></tr><tr><td>R-011</td><td>P1</td><td>Hoja ciclo–lote–producto</td><td>≥95 % de ciclos enlazados</td></tr><tr><td>R-012</td><td>P2</td><td>Capas de fuente y cálculo reproducible</td><td>KPI reproducibles en tolerancia</td></tr><tr><td>R-013</td><td>P2</td><td>Protocolo de balanceo de ramales</td><td>Cada HX dentro de banda aprobada</td></tr><tr><td>R-014</td><td>P2</td><td>Secuencia de sintonía condicionada</td><td>Presión estable sin oscilación</td></tr><tr><td>R-015</td><td>P2</td><td>Informe corregido y anexos</td><td>Cero inconsistencias críticas</td></tr><tr><td>R-016</td><td>P2</td><td>Método de envolvente operativa</td><td>Ningún ciclo fuera de envolvente</td></tr>
        </tbody></table></div></details>
      </div>
    </section>

    <section id="documentos" class="section section-shell">
      <div class="section-heading reveal"><p class="eyebrow">07 · Biblioteca del proyecto</p><h2>El informe completo, dentro del portal.</h2><p>Documento W2607-PR-INF-001 REV0 ampliado con arquitectura E3PRO, análisis de brechas y cronograma contractual. Borrador técnico controlado de 27 páginas.</p></div>
      <div class="document-actions reveal">
        <div class="document-identity"><span class="document-icon" aria-hidden="true">PDF</span><div><h3>Estado del arte y data del sistema de enfriamiento</h3><p>W2607-PR-INF-001 · REV0 · 08/11/2026 · 27 páginas A4</p></div></div>
        <div class="document-buttons"><a class="button button-dark" href="assets/documentos/W2607-PR-INF-001_Rev0.pdf" target="_blank" rel="noopener">Abrir en pestaña ↗</a><a class="button button-outline" href="assets/documentos/W2607-PR-INF-001_Rev0.pdf" download="W2607-PR-INF-001_Rev0_ESTADO_ARTE_DATA_ENFRIAMIENTO_AUTOCLAVES_BORRADOR.pdf">Descargar PDF</a></div>
      </div>
      <div class="pdf-viewer reveal"><iframe src="assets/documentos/W2607-PR-INF-001_Rev0.pdf#view=FitH" title="Informe W2607-PR-INF-001 REV0" loading="lazy"><p>Tu navegador no puede mostrar el PDF. <a href="assets/documentos/W2607-PR-INF-001_Rev0.pdf">Abrir el documento</a>.</p></iframe></div>
      <div class="library-grid reveal">
        <a class="library-card" href="assets/documentos/W2607-CRN-001_Rev0.pdf" target="_blank" rel="noopener"><span class="document-icon" aria-hidden="true">PDF</span><span class="eyebrow">W2607-CRN-001 · REV0</span><h3>Cronograma detallado</h3><p>Seis fases, actividades, responsables, entregables y cronograma de barras. 9 páginas.</p><span class="text-link">Abrir cronograma ↗</span></a>
        <div class="library-card"><span class="document-icon neutral" aria-hidden="true">SRC</span><span class="eyebrow">Memoria reproducible</span><h3>Cálculos y protocolos</h3><p>Balance de colector y ramales, escenarios de bolsas, verificación de equipos, campaña sincronizada y pruebas de campo.</p><span class="muted">Disponibles en los directorios controlados 01_calculos y protocolos.</span></div>
        <div class="library-card"><span class="document-icon neutral" aria-hidden="true">R1</span><span class="eyebrow">Repositorio E3PRO</span><h3>Planos y levantamiento</h3><p>P&amp;ID R1, PFD R1, isométricos, conexión de autoclaves, DT001 R1, listado de componentes y modelo Plant 3D.</p><span class="muted">Fuentes originales conservadas fuera del portal; no se duplican.</span></div>
      </div>
      <div class="hash-note reveal"><span>Integridad del informe</span><code>SHA-256 394540A2808F1440759B3198370A0B01F717787CD8E892E74FC7B16EFB5C8253</code></div>
    </section>

    <section id="gobernanza" class="section section-tinted">
      <div class="section-shell">
        <div class="section-heading reveal"><p class="eyebrow">08 · Responsabilidades y alcance</p><h2>Ingeniería colaborativa, con límites claros.</h2></div>
        <div class="governance-grid reveal"><article><h3>JAGDESIGN / Proyectos JAG</h3><p>Plan de medición, procesamiento, balances, simulación hidráulica, diagnóstico, recomendaciones e ingeniería conceptual.</p></article><article><h3>Baxter + E3PRO</h3><p>Información, acceso, mediciones de campo, coordinación operativa y validación de ventanas de producción.</p></article><article><h3>PRODITEC</h3><p>Apoyo al proyecto conforme a la organización y los acuerdos documentados en el levantamiento.</p></article><article><h3>Fuera de esta etapa</h3><p>Ingeniería de detalle constructiva, compra de equipos, intervención mecánica y modificación física de planta.</p></article></div>
        <div class="standards-panel reveal"><div><p class="eyebrow">Marco técnico</p><h3>Proceso, seguridad y calidad</h3></div><div><p><strong>ISO 17665:2024</strong> para desarrollo, validación y control rutinario de esterilización por calor húmedo.</p><p><strong>ISO 45001:2018</strong>, Decreto 1072 de 2015 y Resolución 0312 de 2019 para jerarquía de controles y seguridad en pruebas.</p><p><strong>ASME B31.3, Hydraulic Institute y buenas prácticas farmacéuticas</strong> como referencias del programa de ingeniería, según alcance de cada cálculo.</p></div></div>
        <div class="final-statement reveal"><p>La meta no es simplemente mover más agua.</p><h2>Es demostrar que cada lote puede enfriarse de manera segura, repetible y verificable.</h2><a class="button button-dark" href="assets/documentos/W2607-PR-INF-001_Rev0.pdf" target="_blank" rel="noopener">Consultar el informe completo</a></div>
      </div>
    </section>
  </main>

  <footer class="site-footer"><div class="section-shell footer-inner"><div><a class="brand footer-brand" href="#inicio"><span class="brand-mark" aria-hidden="true"><span></span><span></span><span></span></span><span>W2607</span></a><p>Sistema de enfriamiento de autoclaves · Baxter, Cali</p></div><div><p>JAGDESIGN / Proyectos JAG · E3PRO · PRODITEC</p><p>Portal técnico estático · Actualización 10/11/2026</p></div><button class="print-button" type="button" id="print-page">Imprimir resumen ↗</button></div></footer>

  <button class="back-to-top" id="back-to-top" type="button" aria-label="Volver al inicio" hidden><span aria-hidden="true">↑</span><span>Volver arriba</span></button>
  <dialog class="image-dialog" id="image-dialog" aria-label="Vista ampliada de gráfica"><button class="dialog-close" type="button" aria-label="Cerrar vista ampliada">Cerrar ×</button><img src="assets/graficas/potencia_termica_colector.png" alt="Gráfica ampliada"></dialog>
</body>
</html>
